<?xml version="1.0" encoding="utf-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL/ SCL.xsd">
  <Header toolID="Treetech ICD Configurator" revision="1.0" version="Release Eletronorte - RioBranco" id="ICD File">
    <History>
      <Hitem version="Release Eletronorte - Rio Branco " revision="1.40" what="BM-1MM, TM" why="ICD Eletronorte - Rio Branco" who="Daniel Sávio" when="Dez Mon 11 2023"/>
    </History>
  </Header>
  <Communication>
    <SubNetwork name="TreetechIEDNetwork" type="8-MMS/TCP">
      <ConnectedAP apName="SDp_IntAP" desc="SDp_ Internal AP" iedName="SDp_">
        <Address>
          <P type="OSI-AP-Title">1,1,9999,1</P>
          <P type="OSI-AE-Qualifier">12</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP1">192.168.3.152</P>
          <P type="IP1-SUBNET">255.255.252.0</P>
          <P type="IP1-GATEWAY"/>
          <P type="IP2"/>
          <P type="IP2-SUBNET"/>
          <P type="IP2-GATEWAY"/>
        </Address>

        <PhysConn type="Plug">
          <P type="Type">FOC</P>
          <P type="Plug">SC</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
  </Communication>



  <IED desc="SDp_" name="SDp_" type="SDp_" manufacturer="Treetech Sistemas Digitais" configVersion="1.00">
    <Services>
      <DynAssociation/>
      <ConfLogControl max="10"/>
      <GOOSE max="10"/>
      <GSSE max="10"/>
      <GetDirectory/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <SetDataSetValue/>
      <DataSetDirectory/>
      <ConfDataSet maxAttributes="50" max="50"/>
      <ReadWrite/>
      <TimerActivatedControl/>
      <ConfReportControl max="50"/>
      <GetCBValues/>
      <GSEDir/>
      <FileHandling/>
    </Services>



    <AccessPoint name="SDp_IntAP">


      <Server>
        <Authentication/>
        <!-- Reatores, com apenas um MM -->

        <!-- ok -->
        <LDevice desc="BM-RBRE6-02_" inst="BM-RBRE6-02_">
          <LN0 lnType="LLN0_0" lnClass="LLN0" inst="">

          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="LPHD_0">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr3"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr4"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr5"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr6"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr3"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr4"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr5"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr6"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr3"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr4"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr5"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr6"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr3"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr4"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr5"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr6"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr7"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr8"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr9"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr10"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr11"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr12"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr13"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr14"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr15"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr16"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr17"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr18"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr19"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr20"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr21"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr22"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr23"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr24"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr25"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr26"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr3"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr4"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr5"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr6"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="OvErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="OvLosFac1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="CalcReactErr1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="OvLosFac2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="CalcReactErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ReactMemErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ReactMemErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="SumMemErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="SumErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="CommErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="EEPROMErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="InCommErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="LosFacMemErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="LosFacMemErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="StErrRly"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ReactClcErr1"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNum1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNum2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="FirmMM"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="MMErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="HMIErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="FirmHMI"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNumHMI1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNumHMI2"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBRE6-02_/LPHD1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBRE6-02_/LPHD1$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" intgPd="5" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <DOI name="StErrRly">
              <DAI name="d">
                <Val>Indication of output relay 8 status - Self-diagnostic</Val>
              </DAI>
            </DOI>
            <DOI name="EEPROMErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic for EEPROM memory failure</Val>
              </DAI>
            </DOI>
            <DOI name="InCommErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic for communication failure between microcontrollers</Val>
              </DAI>
            </DOI>
            <DOI name="CommErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic for communication failure with MM 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr7">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr8">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr9">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr10">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr11">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr12">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr13">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr14">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr15">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr16">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr17">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr18">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr19">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr20">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr21">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr22">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr23">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr24">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacMemErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for delta tangent overflow - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LPHD" inst="2" lnType="LPHD_4">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr3"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr4"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr5"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr6"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr3"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr4"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr5"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr6"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr3"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr4"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr5"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr6"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr3"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr4"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr5"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr6"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr3"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr4"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr5"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr6"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr7"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr8"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr9"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr10"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr11"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr12"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr13"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr14"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr15"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr16"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr17"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr18"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr19"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr20"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr21"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr22"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr23"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr24"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr25"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr26"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="SumErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="SumMemErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="OvErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="LosFacMemErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="LosFacMemErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="OvLosFac1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="CalcReactErr1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="OvLosFac2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="CalcReactErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ReactMemErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ReactMemErr"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="MX" doName="FirmMM"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="MX" doName="MMErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="MX" doName="SerNum1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="2" fc="MX" doName="SerNum2"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBRE6-02_/LPHD2$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBRE6-02_/LPHD2$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" intgPd="5" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="LosFacMemErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for delta tangent overflow - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LPHD" inst="3" lnType="LPHD_2">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr3"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr4"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr5"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr6"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr3"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr4"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr5"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr6"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr3"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr4"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr5"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr6"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr3"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr4"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr5"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr6"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="SumErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="OvErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="SumMemErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="LosFacMemErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="LosFacMemErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ReactMemErr2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ReactMemErr"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="OvLosFac1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="CalcReactErr1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="OvLosFac2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="CalcReactErr2"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="MX" doName="SerNum1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="LPHD" lnInst="3" fc="MX" doName="SerNum2"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBRE6-02_/LPHD3$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBRE6-02_/LPHD3$BR$bcrbMX" confRev="1" buffered="true" bufTime="5" intgPd="5" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="LosFacMemErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for delta tangent overflow - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="1" lnType="ZBSH_0">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LeakAAlm"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LeakAWrn"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LLeakAWrn"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFactAlm"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFacTndAlm"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFacTndWrn"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFactWrn"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="OpSt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactAlm"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactTndAlm"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactTndWrn"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactWrn"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" doName="React" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" doName="LeakA" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" doName="LeakASum" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" doName="AngSum" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" doName="PPAng1" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" doName="PPAng2" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" doName="PPV1" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" doName="PPV2" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" doName="PPV3" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" doName="SvInd" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBRE6-02_/ZBSH1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBRE6-02_/ZBSH1$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBRE6-02_/ZBSH1$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpSt">
              <DAI name="d">
                <Val>Indication of operation status - Set 1</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakASum">
              <DAI name="d">
                <Val>Indication of current sum - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="AngSum">
              <DAI name="d">
                <Val>Indication of current sum angle - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPAng1">
              <DAI name="d">
                <Val>Indication of angle between BA leakage currents - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPAng2">
              <DAI name="d">
                <Val>Indication of angle between CA leakage currents - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV1">
              <DAI name="d">
                <Val>Indication of estimated AB voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV2">
              <DAI name="d">
                <Val>Indication of estimated BC voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV3">
              <DAI name="d">
                <Val>Indication of estimated CA voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="SvInd">
              <DAI name="d">
                <Val>Indication of current sample number - Set 1</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="LeakAMinSet">
              <DAI name="d">
                <Val>Parameter of minimal leakage current on set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="PctLeakASpt1">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="2" lnType="ZBSH_1">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="LeakAAlm" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="React" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" doName="LeakA" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBRE6-02_/ZBSH2$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBRE6-02_/ZBSH2$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBRE6-02_/ZBSH2$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="3" lnType="ZBSH_1">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" doName="LeakAAlm" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="MX" doName="React"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LeakA"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFact"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFactAlmTm"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFactR"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFactWrnTm"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="MX" doName="ReactAlmTm"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="MX" doName="ReactR"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="MX" doName="ReactWrnTm"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBRE6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBRE6-02_/ZBSH3$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBRE6-02_/ZBSH3$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBRE6-02_/ZBSH3$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- ok -->
        <LDevice desc="BM-RBRE6-04_" inst="BM-RBRE6-04_">
          <LN0 lnType="LLN0_0" lnClass="LLN0" inst="">
            
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="LPHD_0">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr3"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr4"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr5"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr6"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr3"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr4"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr5"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr6"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr3"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr4"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr5"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr6"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr3"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr4"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr5"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr6"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr7"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr8"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr9"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr10"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr11"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr12"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr13"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr14"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr15"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr16"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr17"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr18"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr19"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr20"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr21"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr22"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr23"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr24"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr25"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr26"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr3"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr4"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr5"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr6"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="OvErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="OvLosFac1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="CalcReactErr1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="OvLosFac2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="CalcReactErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ReactMemErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ReactMemErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="SumMemErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="SumErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="CommErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="EEPROMErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="InCommErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="LosFacMemErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="LosFacMemErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="StErrRly"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="ST" doName="ReactClcErr1"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNum1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNum2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="MX" doName="FirmMM"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="MX" doName="MMErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="MX" doName="HMIErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="MX" doName="FirmHMI"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNumHMI1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNumHMI2"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBRE6-04_/LPHD1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBRE6-04_/LPHD1$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" intgPd="5" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <DOI name="StErrRly">
              <DAI name="d">
                <Val>Indication of output relay 8 status - Self-diagnostic</Val>
              </DAI>
            </DOI>
            <DOI name="EEPROMErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic for EEPROM memory failure</Val>
              </DAI>
            </DOI>
            <DOI name="InCommErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic for communication failure between microcontrollers</Val>
              </DAI>
            </DOI>
            <DOI name="CommErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic for communication failure with MM 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr7">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr8">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr9">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr10">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr11">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr12">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr13">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr14">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr15">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr16">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr17">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr18">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr19">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr20">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr21">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr22">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr23">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr24">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacMemErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for delta tangent overflow - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LPHD" inst="2" lnType="LPHD_4">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr3"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr4"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr5"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr6"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr3"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr4"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr5"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr6"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr3"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr4"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr5"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr6"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr3"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr4"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr5"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr6"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr3"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr4"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr5"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr6"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr7"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr8"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr9"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr10"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr11"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr12"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr13"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr14"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr15"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr16"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr17"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr18"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr19"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr20"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr21"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr22"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr23"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr24"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr25"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr26"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="SumErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="SumMemErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="OvErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="LosFacMemErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="LosFacMemErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="OvLosFac1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="CalcReactErr1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="OvLosFac2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="CalcReactErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ReactMemErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="ST" doName="ReactMemErr"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="MX" doName="FirmMM"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="MX" doName="MMErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="MX" doName="SerNum1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="2" fc="MX" doName="SerNum2"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBRE6-04_/LPHD2$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBRE6-04_/LPHD2$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" intgPd="5" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="LosFacMemErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for delta tangent overflow - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LPHD" inst="3" lnType="LPHD_2">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr3"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr4"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr5"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr6"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr3"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr4"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr5"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr6"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr3"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr4"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr5"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr6"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr3"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr4"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr5"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr6"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="SumErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="OvErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="SumMemErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="LosFacMemErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="LosFacMemErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ReactMemErr2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="ReactMemErr"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="OvLosFac1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="CalcReactErr1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="OvLosFac2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="ST" doName="CalcReactErr2"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="MX" doName="SerNum1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="LPHD" lnInst="3" fc="MX" doName="SerNum2"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBRE6-04_/LPHD3$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBRE6-04_/LPHD3$BR$bcrbMX" confRev="1" buffered="true" bufTime="5" intgPd="5" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="LosFacMemErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for delta tangent overflow - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="1" lnType="ZBSH_0">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LeakAAlm"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LeakAWrn"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LLeakAWrn"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFactAlm"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFacTndAlm"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFacTndWrn"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFactWrn"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="ST" doName="OpSt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactAlm"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactTndAlm"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactTndWrn"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactWrn"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" doName="React" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" doName="LeakA" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" doName="LeakASum" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" doName="AngSum" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" doName="PPAng1" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" doName="PPAng2" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" doName="PPV1" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" doName="PPV2" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" doName="PPV3" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" doName="SvInd" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="1" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBRE6-04_/ZBSH1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBRE6-04_/ZBSH1$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBRE6-04_/ZBSH1$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpSt">
              <DAI name="d">
                <Val>Indication of operation status - Set 1</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakASum">
              <DAI name="d">
                <Val>Indication of current sum - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="AngSum">
              <DAI name="d">
                <Val>Indication of current sum angle - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPAng1">
              <DAI name="d">
                <Val>Indication of angle between BA leakage currents - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPAng2">
              <DAI name="d">
                <Val>Indication of angle between CA leakage currents - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV1">
              <DAI name="d">
                <Val>Indication of estimated AB voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV2">
              <DAI name="d">
                <Val>Indication of estimated BC voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV3">
              <DAI name="d">
                <Val>Indication of estimated CA voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="SvInd">
              <DAI name="d">
                <Val>Indication of current sample number - Set 1</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="LeakAMinSet">
              <DAI name="d">
                <Val>Parameter of minimal leakage current on set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="PctLeakASpt1">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="2" lnType="ZBSH_1">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="LeakAAlm" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="React" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" doName="LeakA" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="2" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBRE6-04_/ZBSH2$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBRE6-04_/ZBSH2$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBRE6-04_/ZBSH2$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="3" lnType="ZBSH_1">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" doName="LeakAAlm" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="MX" doName="React"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LeakA"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFact"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFactAlmTm"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFactR"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFactWrnTm"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="MX" doName="ReactAlmTm"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="MX" doName="ReactR"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="MX" doName="ReactWrnTm"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBRE6-04_" lnClass="ZBSH" lnInst="3" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBRE6-04_/ZBSH3$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBRE6-04_/ZBSH3$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBRE6-04_/ZBSH3$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>


        <!-- ok -->
        <LDevice desc="BM-RBAT6-02_" inst="BM-RBAT6-02_">
          <LN0 lnType="LLN0_0" lnClass="LLN0" inst="">
           
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="LPHD_0">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr3"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr4"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr5"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr6"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr3"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr4"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr5"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr6"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr3"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr4"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr5"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr6"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr3"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr4"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr5"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr6"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr7"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr8"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr9"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr10"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr11"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr12"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr13"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr14"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr15"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr16"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr17"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr18"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr19"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr20"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr21"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr22"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr23"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr24"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr25"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr26"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr3"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr4"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr5"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr6"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="OvErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="OvLosFac1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="CalcReactErr1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="OvLosFac2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="CalcReactErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ReactMemErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ReactMemErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="SumMemErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="SumErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="CommErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="EEPROMErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="InCommErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="LosFacMemErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="LosFacMemErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="StErrRly"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ReactClcErr1"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNum1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNum2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="FirmMM"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="MMErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="HMIErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="FirmHMI"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNumHMI1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNumHMI2"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBAT6-02_/LPHD1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBAT6-02_/LPHD1$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" intgPd="5" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <DOI name="StErrRly">
              <DAI name="d">
                <Val>Indication of output relay 8 status - Self-diagnostic</Val>
              </DAI>
            </DOI>
            <DOI name="EEPROMErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic for EEPROM memory failure</Val>
              </DAI>
            </DOI>
            <DOI name="InCommErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic for communication failure between microcontrollers</Val>
              </DAI>
            </DOI>
            <DOI name="CommErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic for communication failure with MM 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr7">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr8">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr9">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr10">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr11">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr12">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr13">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr14">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr15">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr16">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr17">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr18">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr19">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr20">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr21">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr22">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr23">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr24">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacMemErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for delta tangent overflow - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LPHD" inst="2" lnType="LPHD_4">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr3"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr4"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr5"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr6"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr3"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr4"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr5"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr6"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr3"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr4"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr5"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr6"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr3"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr4"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr5"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr6"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr3"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr4"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr5"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr6"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr7"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr8"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr9"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr10"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr11"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr12"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr13"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr14"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr15"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr16"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr17"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr18"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr19"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr20"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr21"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr22"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr23"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr24"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr25"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr26"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="SumErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="SumMemErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="OvErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="LosFacMemErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="LosFacMemErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="OvLosFac1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="CalcReactErr1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="OvLosFac2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="CalcReactErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ReactMemErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ReactMemErr"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="MX" doName="FirmMM"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="MX" doName="MMErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="MX" doName="SerNum1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="2" fc="MX" doName="SerNum2"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBAT6-02_/LPHD2$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBAT6-02_/LPHD2$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" intgPd="5" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="LosFacMemErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for delta tangent overflow - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LPHD" inst="3" lnType="LPHD_2">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr3"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr4"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr5"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr6"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr3"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr4"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr5"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr6"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr3"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr4"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr5"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr6"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr3"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr4"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr5"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr6"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="SumErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="OvErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="SumMemErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="LosFacMemErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="LosFacMemErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ReactMemErr2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ReactMemErr"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="OvLosFac1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="CalcReactErr1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="OvLosFac2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="CalcReactErr2"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="MX" doName="SerNum1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="LPHD" lnInst="3" fc="MX" doName="SerNum2"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBAT6-02_/LPHD3$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBAT6-02_/LPHD3$BR$bcrbMX" confRev="1" buffered="true" bufTime="5" intgPd="5" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="LosFacMemErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for delta tangent overflow - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="1" lnType="ZBSH_0">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LeakAAlm"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LeakAWrn"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LLeakAWrn"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFactAlm"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFacTndAlm"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFacTndWrn"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFactWrn"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="OpSt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactAlm"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactTndAlm"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactTndWrn"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactWrn"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" doName="React" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" doName="LeakA" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" doName="LeakASum" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" doName="AngSum" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" doName="PPAng1" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" doName="PPAng2" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" doName="PPV1" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" doName="PPV2" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" doName="PPV3" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" doName="SvInd" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBAT6-02_/ZBSH1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBAT6-02_/ZBSH1$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBAT6-02_/ZBSH1$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpSt">
              <DAI name="d">
                <Val>Indication of operation status - Set 1</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakASum">
              <DAI name="d">
                <Val>Indication of current sum - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="AngSum">
              <DAI name="d">
                <Val>Indication of current sum angle - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPAng1">
              <DAI name="d">
                <Val>Indication of angle between BA leakage currents - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPAng2">
              <DAI name="d">
                <Val>Indication of angle between CA leakage currents - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV1">
              <DAI name="d">
                <Val>Indication of estimated AB voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV2">
              <DAI name="d">
                <Val>Indication of estimated BC voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV3">
              <DAI name="d">
                <Val>Indication of estimated CA voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="SvInd">
              <DAI name="d">
                <Val>Indication of current sample number - Set 1</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="LeakAMinSet">
              <DAI name="d">
                <Val>Parameter of minimal leakage current on set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="PctLeakASpt1">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="2" lnType="ZBSH_1">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="LeakAAlm" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="React" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" doName="LeakA" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="2" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBAT6-02_/ZBSH2$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBAT6-02_/ZBSH2$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBAT6-02_/ZBSH2$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="3" lnType="ZBSH_1">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" doName="LeakAAlm" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="MX" doName="React"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LeakA"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFact"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFactAlmTm"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFactR"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFactWrnTm"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="MX" doName="ReactAlmTm"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="MX" doName="ReactR"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="MX" doName="ReactWrnTm"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02_" lnClass="ZBSH" lnInst="3" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBAT6-02_/ZBSH3$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBAT6-02_/ZBSH3$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBAT6-02_/ZBSH3$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="BM-RBAT6-02-MM2_" inst="BM-RBAT6-02-MM2_">
          <LN0 lnType="LLN0_0" lnClass="LLN0" inst="">

          </LN0>
          <LN lnClass="ZBSH" inst="1" lnType="ZBSH_0">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="LeakAAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="OpSt" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="React" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="LeakA" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="LeakASum" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="AngSum" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="PPAng1" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="PPAng2" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="PPV1" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="PPV2" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="PPV3" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" doName="SvInd" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBAT6-02-MM2_/ZBSH1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBAT6-02-MM2_/ZBSH1$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBAT6-02-MM2_/ZBSH1$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 2 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpSt">
              <DAI name="d">
                <Val>Indication of operation status - Set 1</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakASum">
              <DAI name="d">
                <Val>Indication of current sum - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="AngSum">
              <DAI name="d">
                <Val>Indication of current sum angle - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPAng1">
              <DAI name="d">
                <Val>Indication of angle between BA leakage currents - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPAng2">
              <DAI name="d">
                <Val>Indication of angle between CA leakage currents - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV1">
              <DAI name="d">
                <Val>Indication of estimated AB voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV2">
              <DAI name="d">
                <Val>Indication of estimated BC voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV3">
              <DAI name="d">
                <Val>Indication of estimated CA voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="SvInd">
              <DAI name="d">
                <Val>Indication of current sample number - Set 1</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="LeakAMinSet">
              <DAI name="d">
                <Val>Parameter of minimal leakage current on set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="PctLeakASpt1">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="2" lnType="ZBSH_1">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="LeakAAlm" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="React" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" doName="LeakA" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="WrnTmSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="Beh"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LeakAAlm"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LeakAWrn"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LLeakAWrn"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LosFactAlm"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LosFacTndAlm"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LosFacTndWrn"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LosFactWrn"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="ReactAlm"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="ReactTndAlm"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="ReactTndWrn"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="ReactWrn"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="React"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="LeakA"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="LosFact"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="LosFactAlmTm"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="LosFactR"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="LosFactWrnTm"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="ReactAlmTm"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="ReactR"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="ReactWrnTm"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBAT6-02-MM2_/ZBSH2$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBAT6-02-MM2_/ZBSH2$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBAT6-02-MM2_/ZBSH2BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="3" lnType="ZBSH_1">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="LeakAAlm" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="React" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" doName="LeakA" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBAT6-02-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBAT6-02-MM2_/ZBSH3$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBAT6-02-MM2_/ZBSH3$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBAT6-02-MM2_/ZBSH3$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>

        <!-- ok -->
        <LDevice desc="BM-RBTF6-03_" inst="BM-RBTF6-03_">
          <LN0 lnType="LLN0_0" lnClass="LLN0" inst="">
            
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="LPHD_0">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr3"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr4"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr5"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr6"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr3"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr4"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr5"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr6"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr3"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr4"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr5"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr6"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr3"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr4"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr5"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr6"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr7"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr8"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr9"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr10"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr11"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr12"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr13"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr14"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr15"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr16"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr17"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr18"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr19"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr20"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr21"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr22"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr23"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr24"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr25"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr26"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr3"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr4"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr5"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr6"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="OvErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="OvLosFac1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="CalcReactErr1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="OvLosFac2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="CalcReactErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ReactMemErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ReactMemErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="SumMemErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="SumErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="CommErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="EEPROMErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="InCommErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="LosFacMemErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="LosFacMemErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="StErrRly"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="ST" doName="ReactClcErr1"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNum1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNum2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="MX" doName="FirmMM"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="MX" doName="MMErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="MX" doName="HMIErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="MX" doName="FirmHMI"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNumHMI1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNumHMI2"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBTF6-03_/LPHD1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBTF6-03_/LPHD1$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" intgPd="5" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <DOI name="StErrRly">
              <DAI name="d">
                <Val>Indication of output relay 8 status - Self-diagnostic</Val>
              </DAI>
            </DOI>
            <DOI name="EEPROMErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic for EEPROM memory failure</Val>
              </DAI>
            </DOI>
            <DOI name="InCommErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic for communication failure between microcontrollers</Val>
              </DAI>
            </DOI>
            <DOI name="CommErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic for communication failure with MM 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr7">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr8">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr9">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr10">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr11">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr12">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr13">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr14">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr15">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr16">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr17">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr18">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr19">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr20">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr21">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr22">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr23">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr24">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacMemErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for delta tangent overflow - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LPHD" inst="2" lnType="LPHD_4">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr3"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr4"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr5"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr6"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr3"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr4"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr5"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr6"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr3"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr4"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr5"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr6"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr3"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr4"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr5"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr6"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr3"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr4"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr5"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr6"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr7"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr8"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr9"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr10"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr11"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr12"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr13"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr14"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr15"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr16"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr17"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr18"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr19"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr20"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr21"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr22"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr23"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr24"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr25"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr26"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="SumErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="SumMemErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="OvErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="LosFacMemErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="LosFacMemErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="OvLosFac1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="CalcReactErr1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="OvLosFac2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="CalcReactErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ReactMemErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="ST" doName="ReactMemErr"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="MX" doName="FirmMM"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="MX" doName="MMErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="MX" doName="SerNum1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="2" fc="MX" doName="SerNum2"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBTF6-03_/LPHD2$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBTF6-03_/LPHD2$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" intgPd="5" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="LosFacMemErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for delta tangent overflow - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LPHD" inst="3" lnType="LPHD_2">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr3"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr4"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr5"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr6"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr3"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr4"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr5"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr6"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr3"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr4"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr5"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr6"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr3"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr4"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr5"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr6"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="SumErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="OvErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="SumMemErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="LosFacMemErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="LosFacMemErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ReactMemErr2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="ReactMemErr"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="OvLosFac1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="CalcReactErr1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="OvLosFac2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="ST" doName="CalcReactErr2"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="MX" doName="SerNum1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="LPHD" lnInst="3" fc="MX" doName="SerNum2"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBTF6-03_/LPHD3$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBTF6-03_/LPHD3$BR$bcrbMX" confRev="1" buffered="true" bufTime="5" intgPd="5" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="LosFacMemErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for delta tangent overflow - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="1" lnType="ZBSH_0">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LeakAAlm"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LeakAWrn"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LLeakAWrn"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFactAlm"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFacTndAlm"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFacTndWrn"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFactWrn"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="ST" doName="OpSt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactAlm"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactTndAlm"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactTndWrn"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactWrn"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" doName="React" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" doName="LeakA" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" doName="LeakASum" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" doName="AngSum" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" doName="PPAng1" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" doName="PPAng2" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" doName="PPV1" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" doName="PPV2" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" doName="PPV3" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" doName="SvInd" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="1" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBTF6-03_/ZBSH1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBTF6-03_/ZBSH1$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBTF6-03_/ZBSH1$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpSt">
              <DAI name="d">
                <Val>Indication of operation status - Set 1</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakASum">
              <DAI name="d">
                <Val>Indication of current sum - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="AngSum">
              <DAI name="d">
                <Val>Indication of current sum angle - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPAng1">
              <DAI name="d">
                <Val>Indication of angle between BA leakage currents - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPAng2">
              <DAI name="d">
                <Val>Indication of angle between CA leakage currents - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV1">
              <DAI name="d">
                <Val>Indication of estimated AB voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV2">
              <DAI name="d">
                <Val>Indication of estimated BC voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV3">
              <DAI name="d">
                <Val>Indication of estimated CA voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="SvInd">
              <DAI name="d">
                <Val>Indication of current sample number - Set 1</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="LeakAMinSet">
              <DAI name="d">
                <Val>Parameter of minimal leakage current on set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="PctLeakASpt1">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="2" lnType="ZBSH_1">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="LeakAAlm" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="React" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" doName="LeakA" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="2" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBTF6-03_/ZBSH2$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBTF6-03_/ZBSH2$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBTF6-03_/ZBSH2$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="3" lnType="ZBSH_1">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" doName="LeakAAlm" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="MX" doName="React"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LeakA"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFact"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFactAlmTm"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFactR"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFactWrnTm"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="MX" doName="ReactAlmTm"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="MX" doName="ReactR"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="MX" doName="ReactWrnTm"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03_" lnClass="ZBSH" lnInst="3" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBTF6-03_/ZBSH3$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBTF6-03_/ZBSH3$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBTF6-03_/ZBSH3$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="BM-RBTF6-03-MM2_" inst="BM-RBTF6-03-MM2_">
          <LN0 lnType="LLN0_0" lnClass="LLN0" inst="">
           
          </LN0>
          <LN lnClass="ZBSH" inst="1" lnType="ZBSH_0">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="LeakAAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="OpSt" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="React" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="LeakA" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="LeakASum" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="AngSum" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="PPAng1" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="PPAng2" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="PPV1" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="PPV2" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="PPV3" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" doName="SvInd" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBTF6-03-MM2_/ZBSH1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBTF6-03-MM2_/ZBSH1$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBTF6-03-MM2_/ZBSH1$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 2 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpSt">
              <DAI name="d">
                <Val>Indication of operation status - Set 1</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakASum">
              <DAI name="d">
                <Val>Indication of current sum - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="AngSum">
              <DAI name="d">
                <Val>Indication of current sum angle - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPAng1">
              <DAI name="d">
                <Val>Indication of angle between BA leakage currents - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPAng2">
              <DAI name="d">
                <Val>Indication of angle between CA leakage currents - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV1">
              <DAI name="d">
                <Val>Indication of estimated AB voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV2">
              <DAI name="d">
                <Val>Indication of estimated BC voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV3">
              <DAI name="d">
                <Val>Indication of estimated CA voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="SvInd">
              <DAI name="d">
                <Val>Indication of current sample number - Set 1</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="LeakAMinSet">
              <DAI name="d">
                <Val>Parameter of minimal leakage current on set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="PctLeakASpt1">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="2" lnType="ZBSH_1">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="LeakAAlm" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="React" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" doName="LeakA" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="WrnTmSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="Beh"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LeakAAlm"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LeakAWrn"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LLeakAWrn"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LosFactAlm"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LosFacTndAlm"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LosFacTndWrn"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LosFactWrn"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="ReactAlm"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="ReactTndAlm"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="ReactTndWrn"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="ReactWrn"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="React"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="LeakA"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="LosFact"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="LosFactAlmTm"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="LosFactR"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="LosFactWrnTm"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="ReactAlmTm"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="ReactR"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="ReactWrnTm"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBTF6-03-MM2_/ZBSH2$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBTF6-03-MM2_/ZBSH2$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBTF6-03-MM2_/ZBSH2BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="3" lnType="ZBSH_1">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="LeakAAlm" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="React" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" doName="LeakA" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-03-MM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBTF6-03-MM2_/ZBSH3$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBTF6-03-MM2_/ZBSH3$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBTF6-03-MM2_/ZBSH3$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        

        <!-- ok -->
        <LDevice desc="BM-RBTF6-02_" inst="BM-RBTF6-02_">
          <LN0 lnType="LLN0_0" lnClass="LLN0" inst="">
           
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="LPHD_0">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr3"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr4"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr5"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr6"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr3"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr4"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr5"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr6"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr3"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr4"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr5"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr6"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr3"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr4"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr5"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr6"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr7"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr8"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr9"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr10"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr11"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr12"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr13"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr14"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr15"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr16"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr17"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr18"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr19"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr20"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr21"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr22"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr23"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr24"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr25"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr26"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr3"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr4"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr5"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr6"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="OvErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="OvLosFac1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="CalcReactErr1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="OvLosFac2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="CalcReactErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ReactMemErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ReactMemErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="SumMemErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="SumErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="CommErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="EEPROMErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="InCommErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="LosFacMemErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="LosFacMemErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="StErrRly"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="ST" doName="ReactClcErr1"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNum1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNum2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="FirmMM"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="MMErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="HMIErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="FirmHMI"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNumHMI1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="1" fc="MX" doName="SerNumHMI2"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBTF6-02_/LPHD1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBTF6-02_/LPHD1$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" intgPd="5" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <DOI name="StErrRly">
              <DAI name="d">
                <Val>Indication of output relay 8 status - Self-diagnostic</Val>
              </DAI>
            </DOI>
            <DOI name="EEPROMErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic for EEPROM memory failure</Val>
              </DAI>
            </DOI>
            <DOI name="InCommErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic for communication failure between microcontrollers</Val>
              </DAI>
            </DOI>
            <DOI name="CommErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic for communication failure with MM 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr7">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr8">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr9">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr10">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr11">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr12">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr13">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr14">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr15">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr16">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr17">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr18">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr19">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr20">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr21">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr22">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr23">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr24">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacMemErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for delta tangent overflow - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LPHD" inst="2" lnType="LPHD_4">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr3"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr4"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr5"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr6"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr3"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr4"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr5"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr6"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr3"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr4"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr5"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr6"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr3"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr4"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr5"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr6"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr3"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr4"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr5"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr6"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr7"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr8"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr9"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr10"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr11"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr12"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr13"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr14"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr15"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr16"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr17"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr18"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr19"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr20"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr21"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr22"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr23"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr24"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr25"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChMemErr26"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="SumErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="SumMemErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="OvErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="LosFacMemErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="LosFacMemErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="OvLosFac1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="CalcReactErr1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="OvLosFac2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="CalcReactErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ReactMemErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="ST" doName="ReactMemErr"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="MX" doName="FirmMM"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="MX" doName="MMErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="MX" doName="SerNum1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="2" fc="MX" doName="SerNum2"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBTF6-02_/LPHD2$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBTF6-02_/LPHD2$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" intgPd="5" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="LosFacMemErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for delta tangent overflow - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LPHD" inst="3" lnType="LPHD_2">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr3"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr4"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr5"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr6"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr3"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr4"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr5"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr6"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr3"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr4"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr5"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr6"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr3"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr4"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr5"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr6"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="SumErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="OvErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="SumMemErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="LosFacMemErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="LosFacMemErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ReactMemErr2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="ReactMemErr"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="OvLosFac1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="CalcReactErr1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="OvLosFac2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="ST" doName="CalcReactErr2"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="MX" doName="SerNum1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="LPHD" lnInst="3" fc="MX" doName="SerNum2"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBTF6-02_/LPHD3$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBTF6-02_/LPHD3$BR$bcrbMX" confRev="1" buffered="true" bufTime="5" intgPd="5" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="LosFacMemErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for delta tangent overflow - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="1" lnType="ZBSH_0">
            <DataSet name="dsST">
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LeakAAlm"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LeakAWrn"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LLeakAWrn"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFactAlm"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFacTndAlm"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFacTndWrn"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFactWrn"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="OpSt"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactAlm"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactTndAlm"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactTndWrn"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactWrn"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" doName="React" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" doName="LeakA" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" doName="LeakASum" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" doName="AngSum" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" doName="PPAng1" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" doName="PPAng2" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" doName="PPV1" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" doName="PPV2" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" doName="PPV3" fc="MX"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" doName="SvInd" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM-RBTF6-02_" lnClass="ZBSH" lnInst="1" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM-RBTF6-02_/ZBSH1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM-RBTF6-02_/ZBSH1$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbMX" rptID="SDp_BM-RBTF6-02_/ZBSH1$BR$bcrbMX" confRev="1" buffered="true" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase A</Val>
